---
title: "Time Step Simulation (Part 2 of 2)"
part: "Simulation"
chapter_file: "26-time-step-simulation-part2.md"
topics: 11
source: "https://www.powerworld.com/WebHelp/"
generated: "2026-09-18"
---

# Time Step Simulation (Part 2 of 2)

Time step simulation setup, schedules, controller time delays and running the simulation.

> Part of the offline PowerWorld Simulator help repository. See [`00-INDEX.md`](00-INDEX.md) for the full topic index and [`00-MAP.md`](00-MAP.md) for the structure map.

**Topics in this file (11)**

- [Schedule Dialog](#schedule-dialog)
- [Schedules Page](#schedules-page)
- [Schedule Subscription Dialog](#schedule-subscription-dialog)
- [Schedule Subscriptions Page](#schedule-subscriptions-page)
- [Controller Time Delays](#controller-time-delays)
- [Switched Shunt Control: Time Step Options](#switched-shunt-control-time-step-options)
- [Time Step Actions](#time-step-actions)
- [Transformer Control: Time Step Options](#transformer-control-time-step-options)
- [Running a Timed Simulation](#running-a-timed-simulation)
- [Running OPF and SCOPF Time Step Simulations](#running-opf-and-scopf-time-step-simulations)
- [Storing Input Data and Results](#storing-input-data-and-results)

---

<a id="schedule-dialog"></a>

## Schedule Dialog

*Source: [`Content/MainDocumentation_HTML/Schedule_Dialog.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Schedule_Dialog.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

The Schedule Dialog is opened from the [Schedules page](#schedules-page) of the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation-dialog) by right-clicking on the Schedules grid and choosing **Insert New Schedule** or **Show Dialog** for an existing schedule. This dialog is used to define or modify a schedule. A schedule is a list of time points together with a numeric, conditional (Yes/No or Closed/Open) or text value that defines the "shape" of how a quantity should vary in time. The time points are listed on the grid section of the dialog. The dialog also contains a number of options that define the schedule.

When a schedule is created, the time step simulation inserts by default four time points for the current date with a numeric value of zero in every point. You can then change the date and times of the schedule time points and specify different values.

Schedule Dialog Local Menu Actions

The Schedule Dialog grid, as with any other Simulator grid has a local menu that is accessed by right-clicking on any cell. The most important options of this local menu are:

Insert New Point(s)

Select this option to bring up the **New Schedule Point Dialog**. This is the same at the [New Time Point Dialog](26-time-step-simulation-part1.md#new-timepoint-dialog) but is used here to insert Schedule time points.

SchedPoint records \> Change Time

Select this option if you want to change the date/time of a schedule time point. The selection brings up the **Change Time Dialog**, which is the same [Change Timepoint Time Dialog](26-time-step-simulation-part1.md#change-timepoint-time-dialog) used here to change the date/time of a schedule time point.

Delete

Use this option to delete the current schedule time point.

Set/Toggle/Columns \> Select Column(s)

Use this option to select an entire column. Note that you can use this option and then delete all the time points.

Copy/Paste/Send \> Send All to Excel

Use this option to copy the values in the Schedule grid to Excel. You can then easily modify the values using Excel and then Paste back the new schedule points into Simulator.

Timepoint List Options

These options provide shortcuts to some of the local menu actions related to the maintenance of the list of Schedule time points:  

Add Point

Adds a new time point at the end of the list. By default the date/time of the new time point is one hour after the last time point. If there are no time points in the list, a time point is inserted with today’s date at 12:00 AM.

Delete Point

Deletes the selected time point(s).

Shift Date Time Buttons

Use these buttons to move by one week, day, hour, minute or second the date time of the selected time point.

Schedule Options

The upper part of the Schedule Dialog is used to define other schedule options:

Schedule Name

Enter the name you want to give to the schedule. This is how you will identify the schedule when you set up [schedule subscriptions](#schedule-subscriptions-page). If the user does not specify otherwise, Simulator assigns names Sched1, Sched2, etc. as new schedules are created.

Name Suffix

This is a string automatically generated by Simulator, which is used to display the main characteristics of the Schedule together with the name. The Name Suffix is composed of three strings separated by periods:

\[**Num**, **Y/N,** or **Txt**\]: Indicates whether the schedule values are numeric, conditional or text.

\[**NPER** or **PER**a**d**b**h**c**m**d**s**\]: The string indicates whether the schedule is non-periodic (NPER) or periodic (PER). If it is periodic, it indicates the days (a), hours (b), minutes (c), and seconds (d) of the period.

\[**N**n\]: Indicates the number of time points (n) of the Schedule.

By looking at the Schedule suffix, the user effectively avoids writing long names for the Schedule to characterize its properties.

Value Type

*Numeric*, conditional (*Yes/No* or *Closed/Open*) or *Text*. When you toggle this selection, the value column in the Schedule grid changes its heading from **Numerical Value** to **Yes/No Value** to **Text Value**, and the numerical cells (blue) are changed to Yes/No cells (green), indicating that you can toggle the cell value, to blank for Text Value. Note that numeric fields, such as Load MW, Schedule Transactions MW etc., will subscribe to a Numeric Schedule, whereas fields such as Line Status will subscribe to a Yes/No Schedule. Text schedules can be subscribed to custom string and memo fields. For more details on how to subscribe to schedules, see the [Schedule Subscriptions](#schedule-subscriptions-page) topic.

Interpolate Values Between Time Points

The purpose of creating a schedule is to modify data that does not need to be defined for each individual Time Step Simulation time point. When this option is checked, the value for a schedule will be interpolated for the current time point based on the values specified for the schedule time points.

Apply Schedule Points as Events

When this option is checked, schedule values will only be applied if the time point matches the schedule time point. The values will not change for time points that do not match a schedule time point. For example, assume that a schedule has time points at 6:00 AM with a value of 50 and 11:00 AM with a value of 75. Assume that a generator is subscribed to this schedule. Also, assume that the time step simulation contains time points for every hour between 1:00 AM and 11:00 PM. For the time points between 1:00 AM and 5:00 AM the output of the generator will remain at what is was in the base case, unless of course there is some other input data that changes the output of this generator. If there is some other input or manual intervention that changes the output of the generator, the output of the generator will not be changed again by the schedule until 6:00 AM. At 6:00 AM the output of the generator will change to 50. At 7:00 AM the output of the generator will not be updated and remain at 50, unless the output of the generator is changed by some other input or manual intervention. The same is true for time points 8:00 AM through 10:00 AM. At 11:00 AM the output of the generator will change to 75 because of the schedule.

When this option is not checked, the schedule will be applied at every time point. Assume the same example as above. For the time points between 1:00 AM and 5:00 AM the output of the generator will not be impacted by the schedule. At 6:00 AM the schedule will be applied and the output of the generator will change to 50. At 7:00 AM the schedule will be applied again and the output will again be set to 50. The same thing will occur at the time points between 8:00 AM and 10:00 AM. At 11:00 AM the schedule will be applied and the output will change to 75. At each time point after 11:00 AM the schedule will be applied at the output will change to 75. This means that if some other input or manual intervention causes the output of the generator to change between time points, at each time point the schedule will be applied and the output of the generator will be updated to match the schedule.

Periodic Options

A schedule becomes periodic when its values are repeated every certain period specified in days, hours, minutes and/or seconds. A logic condition for a schedule to be periodic is that its period be larger than the time span between the date/time of the last time point and the first time point in the schedule. For instance, if the schedule has three time points at 1:00 AM, 2:00 AM and 4:00 AM, the span is 3 hours. Thus the schedule period must be 4 hours or more. If this condition does not hold, Simulator issues a warning message.

Repeat Every

Check this box to make the schedule periodic. The schedule must have a total period greater than 0 to be considered periodic. The schedule period is the number of days plus the number of hour plus the number of hours plus the number of seconds specified.

Days

A positive integer that specifies the number of days of the schedule period.

Hours

A positive integer from 0 to 23 that specifies the number of hours of the schedule period.

Minutes

A positive integer from 0 to 59 that specifies the number of minutes of the scheduled period.

Seconds

A positive integer from 0 to 59 that specifies the number of seconds of the scheduled period.

Valid From

When checked, this option sets a validity date for the schedule, whether it is periodic or not. No schedule actions will be applied to the power system before this date. By default, the Valid From date is set to Jan 01, 2000, at 12:00 AM.

Valid Until

When checked, this option sets a validity date for the schedule, whether it is periodic or not. No schedule actions will be applied to the power system after this date. By default, the Valid Until date is set to Dec 31, 2030, at 12:00 AM.

---

<a id="schedules-page"></a>

## Schedules Page

*Source: [`Content/MainDocumentation_HTML/Schedules_Page.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Schedules_Page.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

The Schedules sub-page of the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation-dialog) [Input page](26-time-step-simulation-part1.md#input-page) is used to display all of the defined schedules and their properties. Schedules are used to define input which is specified for data that more naturally spans multiple time points rather than being defined at each time point. Schedules define the "shape" of how a quantity should vary in time.

The most relevant options of the local menu, obtained by right-clicking on the grid of this page are:

Schedules Page Local Menu Actions

Insert New Schedule

Selecting this option will open the [Schedule Dialog](#schedule-dialog) which allows the definition of a new schedule.

Delete

Select this option to delete the current Schedule.

Show Dialog

Select this option to bring up the [Schedule Dialog](#schedule-dialog) with the information of the current Schedule.

Schedule Page Fields

The Schedules sub-page contains the following information about schedules:

Name

Name of the schedule.

Suffix

Schedule suffix used to provide a short-hand description of how the schedule is defined. For a description on how the suffix is created, please see the [Schedule Dialog](#schedule-dialog) section.

Periodic

Indicates whether or not the schedule periodically repeats for a specified period of time (defined in days, hours, minutes, and/or seconds).

Period Days, Hours, Minutes, and Seconds

If the schedule is periodic, number of days, hours, minutes, and seconds in the schedule period.

Valid From

Set this to YES if the schedule is valid only from a specified starting date/time.

Period Start Date

If specifying a start date/time from which the schedule is valid, this is the start date.

Period Start Hour

If specifying a start date/time from which the schedule is valid, this is the start time.

Valid Until

Set this to YES if the schedule is valid only up to a specified ending date/time.

Period End Date

If specifying an end date/time up to which the schedule is valid, this is the end date.

Period End Hour

If specifying an end date/time up to which the schedule is valid, this is the end time.

---

<a id="schedule-subscription-dialog"></a>

## Schedule Subscription Dialog

*Source: [`Content/MainDocumentation_HTML/Schedule_Subscription_Dialog.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Schedule_Subscription_Dialog.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

This dialog is used to define and display the options of a Schedule Subscription. Schedule Subscriptions tell the Time Step Simulation that a specific object field (Gen MW, Line Status, Scheduled Transaction MW, etc.) should vary according to the "shape" specified in a Schedule. This dialog can be accessed from the local menu of the [Schedule Subscriptions page](#schedule-subscriptions-page) of the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation-dialog).

Simulator objects have a large number of fields, which can be classified as numeric, boolean, or text. Numeric fields, whether integer or real, can subscribe to Numeric Schedules, boolean fields can subscribe to Yes/No Schedules, and text fields can subscribe to Text Schedules. Thus, a condition for a field to subscribe to a schedule is that a schedule of its type be already defined.

The dialog includes the following options: 

Active

Indicates that the schedule subscription is active. If this box is not checked, the schedule subscription is defined, but no schedule action will be applied to the power system.

Object Type

Use this selector to specify the object type that you want to subscribe to a schedule. Currently, Simulator supports Generators, Loads, Line/Transformers, Shunts, Areas, Transactions, Zones, Interfaces, and DC Lines. When you select an **Object Type**, three things happen:

  - The **Object ID** list is populated with the elements of the object type present in the power flow case and the first element is displayed by default.
  - The **Field** selector is populated with the enterable fields corresponding to that particular **Object Type** and the first field is displayed by default.
  - The type of the first field (Numeric, Yes/No or Text) is identified and the **Schedule** selector is populated with the existing schedules of that type.

Object ID

Use this selector to specify the particular object of a particular **Object Type** whose field you want to subscribe to a schedule. The **Object ID** has above it a string that indicates how the ID of the object is built depending on the **Object Type**. For instance, when the **Object Type** is Generator, the **Object ID** is specified as the Bus Number and then the Gen ID.

Select/View Objects

Press this button to bring up the Add Schedule Subscribers Dialog. This dialog is used to select multiple objects of the specified type, for which a field will subscribe to the schedule. When multiple objects are selected, the Object ID indicates "Multiple Objects" followed by the number of objects that will be selected. If there are objects whose fields are subscribed to a schedule, these objects will appear in the right side selection list, because they are currently subscribing to the schedule.

Field

Use this selector to indicate the particular **Field** that you want to subscribe to a schedule. Depending on the type, the Dialog indicates whether the **Field** should subscribe to a Numeric, Yes/No, or Text schedule. Once you have selected the **Field**, the **Schedule** selector is populated only with the schedules of that particular type.

Schedule

Use this selector to specify the schedule to which the **Field** should be subscribed.

Time Shift

The time shift options can be used to Delay or Advance applying the scheduled actions by the specified **Delay Days**, **Delay Hours**, **Delay Minutes**, or **Delay Seconds**. For instance, suppose that you have setup a schedule so that a new 100 MW generating unit enters online on March 10th. The entering schedule is complex and consists of increasing the output in steps of 20 MW each hour starting at 10 am. Suppose that due to unexpected events, the connection of the unit must be put off by two days. Instead of modifying the entire schedule, you could set a 2 day *Delay* so that the unit enters online on March 12th at 10 am.

If instead the new unit can go online ahead of schedule on March 8th, the Time Shift can be set to *Advance* for 2 days so that the unit will go online earlier.

Subscription Type

In addition to the time shift, the value "shape" defined by a numeric schedule can be altered by making the subscription **Relative**.

Absolute

Select this option so that the field takes the exact value specified in the schedule.

Relative

The numeric values of the schedule can be altered by a **Multiplier** and a **Value Shift**. In this linear modification, the value of the field that is applied to the power system will be equal to:

Actual Field Value = Multiplier \* Schedule Value + Value Shift

---

<a id="schedule-subscriptions-page"></a>

## Schedule Subscriptions Page

*Source: [`Content/MainDocumentation_HTML/Schedule_Subscriptions_Page.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Schedule_Subscriptions_Page.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

This sub-page is found on the [Input page](26-time-step-simulation-part1.md#input-page) of the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation-dialog) and is used to display all of the schedule subscriptions and their properties. Once a [schedule](#schedules-page) has been created, we can assign an object field, such as the status of a transmission line or the MW output of a generator to the schedule by means of a Schedule Subscription. The object field will follow the schedule "shape" in time. The use of Schedule and Schedule Subscription objects gives us great flexibility in specifying how quantities should vary.

The most relevant options of the local menu, obtained by right-clicking on the grid of this page are:

Schedule Subscriptions Page Local Menu Actions

Insert New Subscription

Use this option to define a new schedule subscription through the [Schedule Subscription Dialog](#schedule-subscription-dialog).

Delete

This option deletes the current schedule subscription.

Show Dialog

This option brings up the [Schedule Subscription Dialog](#schedule-subscription-dialog) with the information of the current schedule subscription.

Schedule Subscriptions Page Fields

The Schedule Subscriptions Page shows the following information:

Object

Object Type: Generator, Load, Line/Transformer, Shunt, Area, Transaction, Zone, Interface, or DC Line

Object IDs

Are explained in the following table:

<table>
<tbody>
<tr class="odd">
<td><p><strong>Object Type</strong></p></td>
<td><p><strong>Object ID1</strong></p>
<p><em>(Numeric)</em></p></td>
<td><p><strong>Object ID2</strong></p>
<p><em>Numeric</em></p></td>
<td><p><strong>Object ID3</strong></p>
<p><em>String[2]</em></p></td>
</tr>
<tr class="even">
<td><p><strong>Generator</strong></p></td>
<td><p>Bus Number</p></td>
<td><p> </p></td>
<td><p>Gen ID</p></td>
</tr>
<tr class="odd">
<td><p><strong>Load</strong></p></td>
<td><p>Bus Number</p></td>
<td><p> </p></td>
<td><p>Load ID</p></td>
</tr>
<tr class="even">
<td><p><strong>Line/Transformer</strong></p></td>
<td><p>From Bus Number</p></td>
<td><p>To Bus Number</p></td>
<td><p>Circuit ID</p></td>
</tr>
<tr class="odd">
<td><p><strong>Shunt</strong></p></td>
<td><p>Bus Number</p></td>
<td><p> </p></td>
<td><p>Shunt ID</p></td>
</tr>
<tr class="even">
<td><p><strong>Area</strong></p></td>
<td><p>Area Number</p></td>
<td><p> </p></td>
<td><p> </p></td>
</tr>
<tr class="odd">
<td><p><strong>Transaction</strong></p></td>
<td><p>From Area Number</p></td>
<td><p>To Area Number</p></td>
<td><p>ID</p></td>
</tr>
<tr class="even">
<td><p><strong>Zone</strong></p></td>
<td><p>Zone Number</p></td>
<td> </td>
<td> </td>
</tr>
<tr class="odd">
<td><p><strong>Interface</strong></p></td>
<td><p>Interface Number</p></td>
<td> </td>
<td> </td>
</tr>
<tr class="even">
<td><p><strong>DC Line</strong></p></td>
<td><p>Rectifier Number</p></td>
<td><p>Inverter Number</p></td>
<td><p>ID</p></td>
</tr>
</tbody>
</table>

Object Field

Field that subscribes to the schedule.

Schedule Name

Name portion of the schedule name and suffix identifier.

Schedule Suffix

Suffix portion of the schedule name and suffix identifier.

Active

Set this to YES so that the schedule values will actually be applied to the power system.

Relative

If this is NO the field takes the exact schedule values. If this is YES the schedule takes the value of the schedule scaled by a multiplier plus Value Shift.

Multiplier

Scaling factor used when the subscription is Relative.

Value Shift

Shift value used when the subscription is Relative.

Delay/Advance?

Indicates if the schedule should be delayed or advanced to a new point indicated by the shift values. A delay will cause the schedule to start later in time. An advance will cause the schedule to start earlier in time. See the [Schedule Subscription Dialog](#schedule-subscription-dialog) for more details on this option.

Day Shift

Number of days of the schedule time delay/advance. 

Hour Shift

Number of hours of the schedule time delay/advance.

Minute Shift

Number of minutes of the schedule time delay/advance.

Second Shift

Number of seconds of the schedule time delay/advance.

Schedule Subscriptions can be saved and loaded from auxiliary files using options found on the local menu obtained by right-clicking on the table or using the case information toolbar.

---

<a id="controller-time-delays"></a>

## Controller Time Delays

*Source: [`Content/MainDocumentation_HTML/Time_Step_Simulation_Application_of_Time_Delays.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Time_Step_Simulation_Application_of_Time_Delays.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

During a Time Step Simulation run, special control actions can be implemented for [transformers](#transformer-control-time-step-options) and [switched shunts](#switched-shunt-control-time-step-options). These control actions allow time delays to be used so that a specified period of time passes, while a device is outside of its regulation range, before that device can implement a control change that will attempt to bring the device back within its regulation range. Multiple transformers and switched shunts can be on this type of control.

In addition to transformers and switched shunts that allow switching time delays during a time step simulation run, there are special [Time Step Actions](#time-step-actions) that can be utilized during a time step simulation run. Time Step Actions perform some action (e.g. opening a branch, moving load, changing generator output, etc.) once a specified Model Criteria evaluates to true and remains true for the specified time delay.

Time delays will only be used in a time step simulation if doing a complete time step simulation run. A complete run is one that is started using the Do Run button on the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation) and is allowed to run to completion without running any time steps out of order or repeating time steps. If not doing a complete time step simulation run, any transformers and switched shunts that model time delays will ignore the time delay settings and operate based on all other relevant control settings and Time Step Actions will be ignored.

When doing a complete time step simulation run, application of time delays fits into the time step simulation process in the following manner:

  - Start the time step simulation by clicking the Do Run button on the Time Step Simulation dialog
  - Initialize time delay objects and check for data errors
  - If any data errors result, provide user option to continue with Simulator fixing the errors or abort the run so that the user can fix the errors
  - Transformers and switched shunts that are modeling switching delays are turned off automatic control so that they will not move during the power flow solutions
  - Process a time point
  - If applying pre-script command before applying input data, run pre-script command
  - If **Apply Input Data**
  - Update loads, MW and Mvar
  - Update generators, MW and Max MW
  - Update line statuses
  - Update area loads, MW and Mvar
  - Update zone loads, MW and Mvar
  - Update injection group injections
  - Apply custom inputs
  - If **Apply Schedule Data**
  - Apply schedule actions
  - If Input Data and Schedule Data can be applied with no errors or not applying these at all
  - If applying pre-script command after applying input data, run pre-script command
  - If choosing to **Apply and Solve**
  - Solve power flow
  - If successful power flow solution
  - If any objects modeling time delay, check for time delay implementation
  - [Transformers](#transformer-control-time-step-options)
  - [Switched Shunts](#switched-shunt-control-time-step-options)
  - [Time Step Actions](#time-step-actions)
  - If any system changes, solve power flow
  - If still successful power flow solution (time delay actions implemented and power flow solves or no time delay actions implemented)
  - If **Solution Type** \<\> *Single Solution*, run unconstrained OPF, OPF, or SCOPF
  - If **Run Contingencies** = *YES*, run contingency analysis
  - If applying post-script command before storing results, run post-script command
  - Store results
  - If applying post-script command after storing results, run post-script command
  - Continue processing time points until all completed
  - Restore time delay objects to original control modes

---

<a id="switched-shunt-control-time-step-options"></a>

## Switched Shunt Control: Time Step Options

*Source: [`Content/MainDocumentation_HTML/Switched_Shunt_Time_Step_Options.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Switched_Shunt_Time_Step_Options.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

Switched Shunt Time Step Options are found on the **Time Step Options** subtab of the Control Options tab of the Switched Shunt Information dialog in either [Edit](06-object-properties-edit-mode-part3.md#switched-shunt-information) mode or [Run](07-object-properties-run-mode-and-general-part1.md#switched-shunt-information) mode.  These options can be modified if the switched shunt is on either discrete or continuous automatic control. The options are only used as part of the [Time Step Simulation](26-time-step-simulation-part1.md#time-step-simulation) tool.

These options allow the specification of time delays between the time when a switched shunt is considered in violation of its regulation range and the time when the switched shunt nominal Mvar is changed by stepping through Mvar blocks in an attempt to bring the switched shunt back within its regulation range. Because time delays are involved, it is only possible in Simulator to use this type of control during a Time Step Simulation when there is an accounting of system changes over time.

The options described below dictate how an individual switched shunt using time delays will be evaluated during a time step simulation. For a description of the overall process of how switching time delays and time delay actions are applied during a time step simulation run, see the [Time Step Simulation: Application of Controller Time Delays](#controller-time-delays) topic.

The following options are available for specifying switched shunt time delays:

Model Switching Delay in Time Step Simulation

Check this box to use the time delay during a time step simulation AND indicate that this switched shunt should be on control during the time step simulation. Simulator only allows one switched shunt at a given bus to be on automatic control. During the time step simulation, multiple shunts are allowed to be on control, but some special handling must be done for this to happen. For a switched shunt to be on control during the time step simulation, at least one switched shunt at its bus must have its Control Mode set to *Discrete* or *Continuous*and that switched shunt must also have its **Model Switching Delay in Time Step Simulation** option checked. All of the other switched shunts must have their Control Mode set to *Fixed*. Fixed switched shunts that also have their **Model Switching Delay in Time Step Simulation** option checked will be on control during the time step simulation. The control mode for the switched shunt that is not fixed will dictate the control mode for all of the fixed switched shunts during the time step simulation. If a switched shunt is allowed to be on control during the time step simulation and a time step simulation is processing, the switched shunt nominal Mvar setting will only be allowed to change (step through Mvar blocks) if the switched shunt is violating its regulation range for the specified period of time. During a power flow solution outside of the time step simulation, the switched shunt will operate in the usual manner based on all relevant control settings without implementing any time delay in the switching.

When this box is not checked, the switched shunt will operate in the usual manner based on all relevant control settings without implementing any time delay in the switching during the time step simulation and any power flow solutions outside of the time step simulation.

During the time step simulation, switched shunt switching delays will only be implemented if doing a complete time step simulation run. A complete run is one that is started using the Do Run button on the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation) and is allowed to run to completion without running any time steps out of order or repeating time steps.

The Regulation Low Value and High Value specified on the Parameters tab of the Switched Shunt Information dialog are used to define the primary regulation range when modeling a switching delay.

At each time step, the regulated value of the switched shunt will be checked to determine if it falls outside of the regulation range. If so, a timer will be started to determine how long the value is outside of the regulation range. If the timer has already been started and the regulated value is still outside and on the same side of the regulation range, the appropriate time delay, as described below, will be used to determine if the switched shunt has been outside its regulation range for the specified amount of time and is now allowed to start stepping through Mvar blocks to bring the regulated value back in range. Once the switched shunt is allowed to start switching, the timer will be reset and the appropriate time delay will be used to determine when the next move can occur if the regulated value continues to remain outside the regulation range and on the same side of the range. Once the regulated value falls inside the regulation range or the regulated value switches sides of the regulation range, the timer will be reset.

Maximum Steps to Move

Once a switched shunt has been outside of its regulation range for the specified period of time and is actually allowed to switch, this is the maximum amount of steps that it is allowed to move at the current time step even if additional steps would be required to bring the switched shunt back within its regulation range.

First Move Delay (Below and Above) (secs.)

These two options specify the amount of time to wait in seconds before the switched shunt is allowed to switch if its regulated value falls outside of the regulation range. These values must be specified in whole seconds with the minimum delay being 1. These delays are used when the regulated value first falls outside its regulation range and the switched shunt has not started to switch. Once the switched shunt has started to switch, but the regulated value still remains outside its regulation range on the same side of the range and needs to continue stepping through Mvar blocks, the Next Move Delays will be used. Once the regulated value falls inside the regulation range or the regulated value switches sides of the range (i.e. it was below the range and is now above), the First Move Delays will be used if the regulated value again falls outside the regulation range.

The Below entry specifies the delay to use when the regulated value is below the regulation range. The Above entry specifies the delay to use when the regulated value is above the regulation range.

Next Move Delay (Below and Above) (secs.)

These two options specify the amount of time to wait in seconds before the switched shunt is allowed to switch if its regulated value falls outside of the regulation range. These values must be specified in whole seconds with the minimum delay being 1. These delays are used once the switched shunt has started to switch but the regulated value remains outside of the regulation range on the same side of the range and needs to continue stepping through Mvar blocks. The Next Move Delay will continue to be used for subsequent delays as long as the regulated value remains outside of and on the same side of the regulation range. Once the regulated value falls inside the regulation range or the regulated value switches sides of the range, the First Move Delays will be used if the regulated value again falls outside of the regulation range.

The Below entry specifies the delay to use when the regulated value is below the regulation range. The Above entry specifies the delay to use when the regulated value is above the regulation range.

Use Secondary Regulation Range

Check this box to specify a secondary regulation range that is different than the primary range specified with the switched shunt. The secondary range can only be used if the primary range is also used (i.e. Model Switching Delay in Time Step Simulation is checked). The expectation is that this range will be larger and the delays would be shorter to model the fact that the controls will act more quickly to a very large deviation.

To properly define the regulation ranges, one of the ranges must be completely contained within the other range. This is necessary to prevent conflicting control actions in which one range would require nominal Mvar changes to increase the regulated value while another range would require nominal Mvar changes to decrease the regulated value.

The secondary regulation range works somewhat independently of the primary regulation range. At each time step, the secondary regulation range is checked first. If the regulated value falls outside of the secondary regulation range, a timer is started for the secondary regulation range. If the timer for the secondary regulation range has already been started, the regulated value is still outside of the secondary regulation range and on the same side of the range, and the appropriate secondary time delay is met such that the switched shunt is allowed to switch, the timers for both the primary and secondary regulation ranges are reset and whether or not the primary regulation range is violated is not checked at that time step. If the secondary regulation range timer has not exceeded the appropriate time delay or the regulated value is within the secondary regulation range, the primary regulation range is checked to see if the regulated value is outside of that range. If the regulated value falls outside of the primary regulation range, a timer is started for the primary regulation range. If the timer for the primary regulation range has already been started, the regulated value is still outside of the primary regulation range and on the same side of the range, and the appropriate primary time delay is met such that the switched shunt is allowed to switch, the timers for both the primary and secondary regulation ranges will be reset. Once the switched shunt has started stepping through Mvar blocks for either of the regulation ranges and continues to remain outside one or both regulation ranges and on the same side of the appropriate range, the Next Move Delay, appropriate for the given range, will be used by both ranges to determine when the next move can occur.

Secondary Minimum and Secondary Maximum

Use these fields to specify the secondary regulation range.

Secondary Max Steps to Move

Once a switched shunt has been outside of its secondary regulation range for the specified period of time and is actually allowed to switch, this is the maximum amount of steps that it is allowed to move at the current time step even if additional steps would be required to bring the switched shunt back within its secondary regulation range.

Sec. First Move Delay (Below and Above) (secs.)

When using the secondary regulation range, define the time delays in the same manner as described above for the primary regulation range in **First Move Delay (Below and Above) (secs.)**.

Sec. Next Move Delay (Below and Above) (secs.)

When using the secondary regulation range, define the time delays in the same manner as described above for the primary regulation range in **Next Move Delay (Below and Above) (secs.)**.

Processing Switched Shunts

At each time step, all switched shunts that are allowed to be on control during the time step simulation are processed to determine if their regulated values are outside of their regulation range. If they are and the time delay has been met such that the switched shunt is allowed to switch in an attempt to bring the regulated value back inside the regulation range, that switched shunt is marked for further processing. The options specified above determine the outcome of this initial check.

Further processing marches through the list of switched shunts that are allowed to switch one-by-one. They are processed in the order of ascending bus number with only one switched shunt at a bus allowed to be on control at a time. If there are multiple switched shunts at a bus that are allowed to be on control during the time step simulation, these are processed one-by-one in iterative steps. For each iteration of this process, the one switched shunt at each bus that is allowed to be on control will be checked to determine if its regulated value is still outside of its regulation range and adjust its Mvar injection if necessary. If any adjustments are made, an estimate is made of any impact on system voltages and the voltages are updated before the next switched shunt in the list is processed. In this way, an estimate is made of the impact that one switched shunt adjustment has on the others. This process is repeated with only one switched shunt at a given bus allowed to be on control at a time until all switched shunts that are allowed to be on control during the time step simulation have been processed.

As an example, assume that at a given time step there are 6 switched shunts with regulated values outside of their regulation ranges and the necessary time delays have passed so that an attempt needs to be made to adjust these switched shunts to bring the regulated values back in range. Shunt A is at bus 1, shunts B and C are at bus 2, and Shunts D, E, and F are at bus 3. All shunts that are not being processed because of their time delay being met are set to be on fixed control. Shunts A, B, and D are set to their specified control mode while shunts C, E, and F are set to fixed. The shunts on control are then processed in the manner described above that determines the shunt adjustments and estimates new voltages. Shunts C, E, and F still have not been processed. Shunts A, B, and D are set to fixed with shunts C and E being set to their specified control modes. These shunts are then processed in the order of ascending bus number as described above. At the next iteration, all of the shunts are fixed except shunt F. This process will continue with only a single shunt at a given bus on control until all shunts that have met their time delay have been processed.

---

<a id="time-step-actions"></a>

## Time Step Actions

*Source: [`Content/MainDocumentation_HTML/Time_Step_Actions.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Time_Step_Actions.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

Time Step Actions are special actions that can be implemented during a [Time Step Simulation](26-time-step-simulation-part1.md#time-step-simulation) run. These actions are very similar to contingency actions except that a model criteria and time delay must be specified. During a time step simulation run, a time step action will be implemented if is model criteria evaluates to true for the specified time delay.

At each time step, the model criteria for a time step action is evaluated. If it evaluates to true, a timer is started to determine how long the model criteria evaluates to true. If at any time step the model criteria evaluates to false, the timer will be stopped. If the timer has already been started, the model criteria still evaluates to true, and the specified time delay has been met or exceeded, the action will be implemented. Once a time step action is implemented during a time step simulation run, the action cannot be implemented again for the duration of that time step simulation run.

During the time step simulation, time step actions will only be evaluated and implemented if doing a complete time step simulation run. A complete run is one that is started using the Do Run button on the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation) and is allowed to run to completion without running any time steps out of order or repeating time steps. Time step actions are not currently used with any other tools.

The above describes how an individual time step action will be evaluated during a time step simulation run. For a description of the overall process of how switching time delays and time delay actions are applied during a time step simulation run, see the [Time Step Simulation: Application of Time Delays](#controller-time-delays) topic.

Time step actions can be created or modified by accessing the Time Step Actions display available on the [Model Explorer](04-model-explorer-and-case-information-part1.md#model-explorer) in the Solution Details folder or the [Input page](26-time-step-simulation-part1.md#input-page) of the Time Step Simulation dialog. This display is a type of [Case Information Display](04-model-explorer-and-case-information-part1.md#case-information-displays) and has the abilities common to this type of display. To create a new time step action, right-click on the display and choose **Insert**. To modify an existing record, either edit the information directly in the table or right-click and choose **Show Dialog** to bring up the Time Step Actions dialog.

The Time Step Actions dialog is very similar to the [Contingency Element dialog](24-contingency-element-dialog.md#contingency-element-dialog). Specifying **Element Type** and **Action Type** for time step actions is done in exactly the same manner as for contingency element actions, with a few exceptions. Time step actions do not allow the Element Types of *Solve Power Flow* or *Contingency Block* to be included. Time step actions must specify a **Model Criteria**. A time step action cannot be created without a valid model criteria. If at some point prior to the time step simulation run a model criteria gets deleted, a time step action using that model criteria will not be evaluated during the time step run. The **Time Delay** must also be specified for a time step action. The Time Delay is specified in whole seconds with the minimum allowed being 1. Valid **Status** options are *CHECK* and *NEVER*. Set the Status to *NEVER* to prevent a time step action from being evaluated and implemented during a time step simulation run.

---

<a id="transformer-control-time-step-options"></a>

## Transformer Control: Time Step Options

*Source: [`Content/MainDocumentation_HTML/Transformer_Time_Step_Options.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Transformer_Time_Step_Options.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

Transformer Time Step Options are found on the **Time Step Options** tab of the Transformer Control Info dialog (this dialog is different based on the automatic control types of [Voltage Regulation (AVR)](06-object-properties-edit-mode-part2.md#transformer-avr-dialog), [Reactive Power Control](06-object-properties-edit-mode-part3.md#transformer-mvar-control-dialog), and [Phase Shift Control](06-object-properties-edit-mode-part3.md#transformer-phase-shifting-information)).  These options can be modified if the transformer is on some sort of automatic control. The options are only used as part of the [Time Step Simulation](26-time-step-simulation-part1.md#time-step-simulation) tool.

These options allow the specification of time delays between the time when a transformer is considered in violation of its regulation range and the time when the transformer tap settings are actually changed in an attempt to bring the transformer back within its regulation range. Because time delays are involved, it is only possible in Simulator to use this type of control during a Time Step Simulation when there is an accounting of system changes over time.

The options described below dictate how an individual transformer using time delays will be evaluated during a time step simulation. For a description of the overall process of how switching time delays and time delay actions are applied during a time step simulation run, see the [Time Step Simulation: Application of Time Delays](#controller-time-delays) topic.

The following options are available for specifying transformer time delays:

Model Tap Delay in Time Step Simulation

Check this box to use the time delay during a time step simulation. If this option it checked, the transformer is on automatic control (transformer must allow automatic control at the device, area, and global level), and a time step simulation is processing, the transformer tap (phase angle if a phase shifter) setting will only be allowed to move if the transformer is violating its regulation range for the specified period of time. During a power flow solution outside of the time step simulation, the transformer will operate in the usual manner based on all relevant control settings without implementing any time delay in the switching.

When this box is not checked, the transformer will operate in the usual manner based on all relevant control settings without implementing any time delay in the switching during the time step simulation and any power flow solutions outside of the time step simulation.

During the time step simulation, transformer tap delays will only be implemented if doing a complete time step simulation run. A complete run is one that is started using the Do Run button on the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation) and is allowed to run to completion without running any time steps out of order or repeating time steps.

The Regulation Minimum and Maximum values specified on the Common Options tab of the Transformer Control Info dialog are used to define the primary regulation range when modeling a tap delay.

At each time step, the regulated value of the transformer will be checked to determine if it falls outside of the regulation range. If so, a timer will be started to determine how long the value is outside of the regulation range. If the timer has already been started and the regulated value is still outside and on the same side of the regulation range, the appropriate time delay, as described below, will be used to determine if the transformer has been outside its regulation range for the specified amount of time and is now allowed to start moving tap positions to bring the regulated value back in range. Once the transformer is allowed to move tap positions, the timer will be reset and the appropriate time delay will be used to determine when the next move can occur if the regulated value continues to remain outside the regulation range and on the same side of the range. Once the regulated value falls inside the regulation range or the regulated value switches sides of the regulation range, the timer will be reset.

Maximum Steps to Move

Once a transformer has been outside of its regulation range for the specified period of time and is actually allowed to change tap positions (phase angle if a phase shifter), this is the maximum amount of steps that it is allowed to move at the current time step even if additional steps would be required to bring the transformer back within its regulation range.

First Move Delay (Below and Above) (secs.)

These two options specify the amount of time to wait in seconds before the transformer is allowed to change tap positions (phase angle if a phase shifter) if its regulated value falls outside of the regulation range. These values must be specified in whole seconds with the minimum delay being 1. These delays are used when the regulated value first falls outside its regulation range and the transformer has not started to change tap positions. Once the transformer has started to change tap positions, but the regulated value still remains outside its regulation range on the same side of the range and needs to continue changing tap positions, the Next Move Delays will be used. Once the regulated value falls inside the regulation range or the regulated value switches sides of the range (i.e. it was below the range and is now above), the First Move Delays will be used if the regulated value again falls outside the regulation range.

The Below entry specifies the delay to use when the regulated value is below the regulation range. The Above entry specifies the delay to use when the regulated value is above the regulation range.

Next Move Delay (Below and Above) (secs.)

These two options specify the amount of time to wait in seconds before the transformer is allowed to change tap positions (phase angle if a phase shifter) if its regulated value falls outside of the regulation range. These values must be specified in whole seconds with the minimum delay being 1. These delays are used once the transformer has started to change tap positions but the regulated value remains outside of the regulation range on the same side of the range and needs to continue changing tap positions. The Next Move Delay will continue to be used for subsequent delays as long as the regulated value remains outside of and on the same side of the regulation range. Once the regulated value falls inside the regulation range or the regulated value switches sides of the range, the First Move Delays will be used if the regulated value again falls outside of the regulation range.

The Below entry specifies the delay to use when the regulated value is below the regulation range. The Above entry specifies the delay to use when the regulated value is above the regulation range.

Use Secondary Regulation Range

Check this box to specify a secondary regulation range that is different than the primary range specified with the transformer. The secondary range can only be used if the primary range is also used (i.e. Model Tap Delay in Time Step Simulation is checked). The expectation is that this range will be larger and the delays would be shorter to model the fact that the controls will act more quickly to a very large deviation.

To properly define the regulation ranges, one of the ranges must be completely contained within the other range. This is necessary to prevent conflicting control actions in which one range would require tap changes to increase the regulated value while another range would require tap changes to decrease the regulated value.

The secondary regulation range works somewhat independently of the primary regulation range. At each time step, the secondary regulation range is checked first. If the regulated value falls outside of the secondary regulation range, a timer is started for the secondary regulation range. If the timer for the secondary regulation range has already been started, the regulated value is still outside of the secondary regulation range and on the same side of the range, and the appropriate secondary time delay is met such that the transformer is allowed to change tap positions, the timers for both the primary and secondary regulation ranges are reset and whether or not the primary regulation range is violated is not checked at that time step. If the secondary regulation range timer has not exceeded the appropriate time delay or the regulated value is within the secondary regulation range, the primary regulation range is checked to see if the regulated value is outside of that range. If the regulated value falls outside of the primary regulation range, a timer is started for the primary regulation range. If the timer for the primary regulation range has already been started, the regulated value is still outside of the primary regulation range and on the same side of the range, and the appropriate primary time delay is met such that the transformer is allowed to change tap positions, the timers for both the primary and secondary regulation ranges will be reset. Once the transformer has started to move tap positions for either of the regulation ranges and continues to remain outside one or both regulation ranges and on the same side of the appropriate range, the Next Move Delay, appropriate for the given range, will be used by both ranges to determine when the next move can occur.

Secondary Minimum and Secondary Maximum

Use these fields to specify the secondary regulation range.

Secondary Max Steps to Move

Once a transformer has been outside of its secondary regulation range for the specified period of time and is actually allowed to change tap positions (phase angle if a phase shifter), this is the maximum amount of steps that it is allowed to move at the current time step even if additional steps would be required to bring the transformer back within its secondary regulation range.

Sec. First Move Delay (Below and Above) (secs.)

When using the secondary regulation range, define the time delays in the same manner as described above for the primary regulation range in **First Move Delay (Below and Above) (secs.)**.

Sec. Next Move Delay (Below and Above) (secs.)

When using the secondary regulation range, define the time delays in the same manner as described above for the primary regulation range in **Next Move Delay (Below and Above) (secs.)**.

---

<a id="running-a-timed-simulation"></a>

## Running a Timed Simulation

*Source: [`Content/MainDocumentation_HTML/Running_a_Timed_Simulation.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Running_a_Timed_Simulation.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

A [Time Step Simulation](26-time-step-simulation-part1.md#time-step-simulation) can be run either as a Continuous or Timed simulation. The type of simulation is set up on the [Options page](26-time-step-simulation-part1.md#time-step-simulation-options) in the **Time Step Simulation Options** subsection of the Time Step Simulation dialog.

By default, the **Do Run** button of the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation-dialog) will run a **Continuous Simulation**, i.e., a simulation in which each time point is solved immediately after the previous time point. In this case the purpose of the Simulation is to obtain solution for the time points as fast as possible. As the solution progresses, the results for each time point in every time point grid are refreshed, showing the user the evolution of the Simulation. Please read the [Time Step Simulation Quick Start](26-time-step-simulation-part1.md#time-step-simulation-quick-start) section for a quick introduction on how to run a **Continuous Simulation**.

On the other hand, the Time Step Simulation tool can also be used to run a **Timed Simulation**. In this case, the Simulation takes place according to a time scale proportional to the date/times of the time points. When you click the **Do Run** button, the Simulation progresses as if it was running in actual time. The simulation can also be paused and reset at any time by using the **Pause Solution** and **Reset Run** buttons of the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation-dialog).

The following are some of the things you can do with the **Timed Simulation**:

  - You can hide the [Time Step Simulation dialog](26-time-step-simulation-part1.md#time-step-simulation-dialog) and control the simulation by using the [Time Step Simulation Toolbar](26-time-step-simulation-part1.md#time-step-simulation-toolbar), which contains buttons such as **Do Run**, **Pause**, **Reset**, etc. that mimic the control buttons of the dialog.
  - You can visualize how the quantities vary proportionally to actual time after each time step is applied. Recall that the **Time Scale** defined in the [Options page](26-time-step-simulation-part1.md#time-step-simulation-options) indicates the relationship between the actual time and the time scale defined for the time points in seconds per hour. Thus, a Time Scale value of 60 will indicate that one hour of time span between two time points will occur in 60 seconds of actual time in the **Timed Simulation**.
  - You can also animate the flows of the solution of a time point while you wait for the solution of the next one.
  - You can contour the online diagrams and see how the visualization changes as the quantities vary in time, and in addition, you can save those contour diagrams as JPEG or bitmaps for each timepoint.
  - Finally, you can act on the system (by closing capacitors, changing generator outputs, etc) before the next time point is applied to simulate operating actions in response to system conditions.

All of these actions are very powerful in presentations on how a power system would evolve in time across different scenarios.

---

<a id="running-opf-and-scopf-time-step-simulations"></a>

## Running OPF and SCOPF Time Step Simulations

*Source: [`Content/MainDocumentation_HTML/Running_OPF_and_SCOPF_Time_Step_Simulations.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Running_OPF_and_SCOPF_Time_Step_Simulations.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

A [Time Step Simulation](26-time-step-simulation-part1.md#time-step-simulation) can be used to obtain optimal power flow and security-constrained optimal power flow solutions on a time point by time point basis for users that have the OPF and SCOPF add-ons. On the [Summary page](26-time-step-simulation-part1.md#hourly-summary-page), the following **Solution Types** can be specified:

  - Power Flow
  - Unconstrained Optimal Power Flow, which is equivalent to Economic Dispatch
  - Optimal Power Flow (OPF)
  - Security-Constrained Optimal Power Flow.

Note that different time points can be solved by any of the previously listed solution methods in the same time step simulation. However, the solution settings of the previous time points are used as initial conditions for the solution of the next time point.

Simulator OPF and SCOPF tools are among the most advanced optimization packages for power systems. They have been extended in the latest versions of Simulator with many features, and have become complex analysis system. For users that are unfamiliar with the OPF/SCOPF solutions, read the sections on [Optimal Power Flow](30-optimal-power-flow-part1.md#powerworld-simulator-optimal-power-flow-overview) and [Security-Constrained Optimal Power Flow](31-scopf-and-opf-reserves.md#security-constrained-opf-overview) before setting up OPF/SCOPF time step simulations.

Power Flow Time Step Simulation

The power flow simulation allows the user to obtain AC or DC power flow solutions for a set of time points. During the Time Step Simulation all the power flow options defined in the [Simulator Options](10-power-flow-solution-and-options-part1.md#simulator-options) page as well as in other dialogs are used for the solution. A key concept of the Time Step Simulation is that if you select **Solve Time Point** from the [Summary page](26-time-step-simulation-part1.md#hourly-summary-page) or from the grids of the [Input page](26-time-step-simulation-part1.md#input-page), you would obtain the same solution that if you would hit the **Solve Power Flow Button**. This is true, when the input data does not contain schedule data but only time point input data. If your Simulation contains schedule data, there may have been scheduled actions that were applied in previous time points that are not being applied when you select the **Solve Time Point** option.

The power flow solution will observe all the power balance constraints, control limits and area interchange constraint defined in the power flow settings.

Unconstrained OPF Time Step Simulation

In the unconstrained OPF solution, the Time Step Simulation removes all the constraints that would normally act in the OPF and optimizes the system to find the minimum operating cost settings. In doing so, Simulator will change the set points of the specified controls (generators and phase shifters) to minimize the cost of all Areas and Superareas set to OPF AGC control.

Besides the power flow solution options, the Unconstrained OPF simulation will take all the options that have been defined for a regular OPF solution. Most of these options are defined in the [OPF Options Dialog](30-optimal-power-flow-part1.md#opf-options), which is accessed using the **OPF Options and Results** button on the [Add Ons](02-simulator-ribbon.md#add-ons-tab-overview) ribbon tab. All the settings such as objective function, cost of unenforceable constraints, control available, prices for controls, etc. are defined in this dialog. Other options are defined for each particular object such as generators, loads, areas, lines, interfaces, etc.

OPF Time Step Simulation

When using the OPF solution type, the Time Step Simulation applies the time point and schedule input data and optimizes the control areas set to OPF to minimize cost while enforcing normal operation constraints: transmission line thermal limits, interface limits, generator control limits, and load control limits. In doing so, the OPF algorithm detects the controls that need to be moved, the constraints that are binding at the solution point, and the unenforceable constraints, i.e., constraints that cannot be enforced with the available controls.

Some of the quantities that are of interest in the solution of the OPF algorithm are:

  - **Locational Marginal Prices**: These need to be selected for display on the Buses [Results page](26-time-step-simulation-part1.md#results-page). Average LMP prices and other LMP metrics can also be displayed in the [Results page](26-time-step-simulation-part1.md#results-page) for Areas, Injection Groups, Super Areas, and Zones.
  - **Binding Constraints** as well as **Marginal Cost of Limit Enforcement** for lines and interfaces. These fields can be seen in the [Results: Constraints page](26-time-step-simulation-part1.md#results-constraints-page) and can be added to the [Results page](26-time-step-simulation-part1.md#results-page) for Lines, Transformers, and Interfaces.
  - **Unconstrained**, **Final** and **Congestion Cost**, displayed in the **Results Summary Page** for the entire system. These costs can also be displayed for Areas, Owners, Superareas and Zones in the [Results page](26-time-step-simulation-part1.md#results-page).
  - **Profit $/hr** for Generators, Owners, Superareas, Areas, and Zones can be displayed in the corresponding grids of the [Results page](26-time-step-simulation-part1.md#results-page).

SCOPF Time Step Simulation

The SCOPF combines the power of Simulator’s OPF with the [Contingency Analysis Tool](23-contingency-analysis-running-and-results.md#contingency-analysis-dialog) to optimize a system for minimum cost while enforcing both normal operation and contingency constraints. At each time point, the SCOPF solution provides the optimal operation of the system so that if contingencies occur they would not create security violations. The locational marginal prices created in this manner are security-constrained signals to the market.

The solution of SCOPF Time Step Simulation depends on the options that have been set up for the following tools:

  - Power Flow
  - Optimal Power Flow
  - Contingency Analysis
  - Security Constrained Optimal Power Flow
  - Time Domain OPF Options

The SCOPF Time Step Simulation does the following for each time point:

  - Applies the input data to the power system
  - Applies scheduled actions determined by the schedule input data
  - Solves a power flow
  - If specified, solves an unconstrained optimal power flow (economic dispatch)
  - Initializes the base case of the security constrained OPF by solving a power flow or an OPF
  - For the initial system conditions, solves the list of contingencies
  - Solves the SCOPF optimization problem: minimizes operating cost while enforcing normal and contingent constraints
  - Displays the results in all the result grids

The SCOPF is on its own a complex computation that often requires significant computer resources. This is due mostly to the solution of the list of contingencies and the calculation of their sensitivities. The size of the problem can be dimensioned by:

  - Size of the system, given by the number of buses and the areas to be optimized. This is difficult to reduce since the optimization problem is normally defined for a certain region.
  - Number of contingencies, which can be reduced by developing a contingency screening using peak loading conditions.
  - Number of constraints (monitored elements), which can be reduced by selecting critical element, e.g. interfaces and higher voltage transmission lines.
  - Number of time points in the list.

Another mechanism to speed up the computation of the PF/OPF/SCOPF Time Step Simulation is to use DC solutions in some of the internal routines:

  - AC or DC power flow
  - AC or DC contingency analysis. This one will produce the larger time savings.
  - AC or DC SCOPF

---

<a id="storing-input-data-and-results"></a>

## Storing Input Data and Results

*Source: [`Content/MainDocumentation_HTML/Storing_Input_Data_and_Results.htm`](https://www.powerworld.com/WebHelp/Content/MainDocumentation_HTML/Storing_Input_Data_and_Results.htm)*

[See Also](https://www.powerworld.com/WebHelpvoid\(0\);)

In large cases, the amount of data that can be potentially generated by a [Time Step Simulation](26-time-step-simulation-part1.md#time-step-simulation) is significant considering that results for a full PF/OPF/SCOPF solution are available for each time point. A convenient method to store large amounts of data is to save the data in a binary file. The input data, both time point and scheduled data, as well as the results can be stored in a **Time Series Binary File**, referred to in this help guide as the **.tsb file**.

Here is a summary of what will be stored in the **.tsb file** when you click the **Save TSB File** button in the [Time Step Simulation Dialog](26-time-step-simulation-part1.md#time-step-simulation-dialog):

  - All input data, defined in the [Input pages](26-time-step-simulation-part1.md#input-page) for MW Load, Mvar Loads, Generator MW, Generator Maximum MW, Line Status, Area Total MW Load, Zone Total MW Load, and Injection Groups.
  - All scheduled input data, defined by the combination of Schedules and Schedule Subscriptions specified in the corresponding [Input pages](26-time-step-simulation-part1.md#input-page).
  - The values displayed on the grids of the [Results: Constraints page](26-time-step-simulation-part1.md#results-constraints-page) for Binding Lines, Binding Interfaces, Binding Contingencies, and the Binding Line Matrix and List.
  - The customization settings defined on the pages of the [Custom Results Selection Dialog](26-time-step-simulation-part1.md#custom-results-selection-dialog) for the time point results of Areas, Buses, Generators, Switched Shunts, Injection Groups, Interfaces, Lines, Loads, Owners, Superareas, Transformers, and Zones.
  - The customized results on the pages of the [Results page](26-time-step-simulation-part1.md#results-page) for time point field values of Areas, Buses, Generators, Switched Shunts, Injection Groups, Interfaces, Lines, Loads, Owners, Superareas, Transformers, and Zones. Recall that many fields can be defined for each type of object.
  - The options defined in the [Options page](26-time-step-simulation-part1.md#time-step-simulation-options), except the options set up in the **Auto Load TSB File Options**, which are saved with the **.pwb case.**
  - The data of the last solution run contained in the [Summary page](26-time-step-simulation-part1.md#hourly-summary-page): Skip, Processed and Solved fields.
  - The **.tsb file** description

**Note**: Recall that the data of any Simulator grid can be copied to the clipboard and to Excel by selecting the options found on the local menu accessed by right-clicking on the grid.
